# iQ-F / melsec:iq-f Profile Definition

| Item | Value |
|------|-------|
| profile | `melsec:iq-f` |
| definition_type | `live` |
| source_evidence | `evidence/iqf_slmp_live_verify_20260703.md` |
| live_verified | `true` |
| verified_models | `FX5U-32MR/DS(built-in Ethernet)` |
| frame | `3E` |
| compat | `Q/L` |
| word_subcommand | `0000` |
| bit_subcommand | `0001` |
| ext_word_subcommand | `0080` |
| ext_bit_subcommand | `0081` |

## Features

| Key | State | Source |
|-----|-------|--------|
| type_name | supported | live |
| direct | supported | live |
| random | supported | live |
| block | supported | live |
| monitor | blocked | live |
| ext_module_access | config-dependent | live |
| ext_link_direct | blocked | live |
| hg_cpu_buffer | blocked | spec |
| long_device_path | supported | live |
| lz_32bit_path | supported | live |

## Limits

| Key | Max | Weighted max | Over end code | Source |
|-----|-----|--------------|---------------|--------|
| direct_word_read | 960 |  | C052 | live |
| direct_word_write | 960 |  | C052 | live |
| direct_bit_read | 3584 |  | C051 | live |
| direct_bit_write | 3584 |  | C051 | live |
| random_read_word | 192 |  | C054 | live |
| random_write_word | 160 |  | C054 | live |
| random_write_bit | 188 |  | C053 | live |
| monitor_register_word |  |  |  | not-adopted |

## Write Policy

| Device | Policy |
|--------|--------|
| S | read-write |
