# QnUDV Boundary Probe

- Date: 2026-07-03 13:13:52
- PLC: QnUDV built-in CPU / `192.168.250.100:1025` / TCP
- Frame/Profile: 3E / Q-L compatible / `melsec:qnudv`
- Policy: boundary checks use direct/random positive paths only. Write boundary checks write the current snapshot back so accepted writes do not intentionally change device state.
- Result: OK

## Results

| Item | Status | Detail |
|------|--------|--------|
| direct word read 960 | OK | words=960, first=0x0000 |
| direct word read 961 API guard | OK | ValueError: read_devices word access points out of range (1..960): 961 |
| direct word read 961 raw | OK | end=0xC051, data=00 FF FF 03 00 01 04 00 00 |
| direct bit read 7168 | OK | bits=7168, true_count=0 |
| direct bit read 7169 API guard | OK | ValueError: read_devices bit access points out of range (1..7168): 7169 |
| direct bit read 7169 raw | OK | end=0xC052, data=00 FF FF 03 00 01 04 01 00 |
| direct word write 960 same-values | OK | verify_equal=True |
| direct word write 961 API guard | OK | ValueError: write_devices word access points out of range (1..960): 961 |
| direct word write 961 raw same-values | OK | end=0xC051, data=00 FF FF 03 00 01 14 00 00 |
| direct bit write 7168 same-values | OK | verify_equal=True |
| direct bit write 7169 API guard | OK | ValueError: write_devices bit access points out of range (1..7168): 7169 |
| direct bit write 7169 raw same-values | OK | end=0xC052, data=00 FF FF 03 00 01 14 01 00 |
| random read word 192 | OK | words=192 |
| random read word 193 API guard | OK | ValueError: read_random total access points out of range (1..192) for ql: word=193, dword=0 |
| random read word 193 raw | OK | end=0xC054, data=00 FF FF 03 00 03 04 00 00 |
| random write word 160 same-values | OK | weighted=1920 |
| random write word 161 API guard | OK | ValueError: write_random_words word/dword access points out of range for ql: word=161, dword=0, weighted=1932, limit=1920 |
| random write word 161 raw same-values | OK | end=0xC054, data=00 FF FF 03 00 02 14 00 00 |
| random write bit 188 same-values | OK | limit=188 |
| random write bit 189 API guard | OK | ValueError: write_random_bits bit access points out of range (1..188) for ql: 189 |
| random write bit 189 raw same-values | OK | end=0xC053, data=00 FF FF 03 00 02 14 01 00 |

## Trace

| # | command/sub | end | request | response |
|---|-------------|-----|---------|----------|
| 1 | `0401/0000` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 00 00 28 23 00 A8 C0 03` | `D0 00 00 FF FF 03 00 82 07 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (1931 bytes)` |
| 2 | `0401/0000` | `C051` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 00 00 28 23 00 A8 C1 03` | `D0 00 00 FF FF 03 00 0B 00 51 C0 00 FF FF 03 00 01 04 00 00` |
| 3 | `0401/0001` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 01 00 00 00 00 90 00 1C` | `D0 00 00 FF FF 03 00 02 0E 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (3595 bytes)` |
| 4 | `0401/0001` | `C052` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 01 00 00 00 00 90 01 1C` | `D0 00 00 FF FF 03 00 0B 00 52 C0 00 FF FF 03 00 01 04 01 00` |
| 5 | `1401/0000` | `0000` | `50 00 00 FF FF 03 00 8C 07 10 00 01 14 00 00 28 23 00 A8 C0 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (1941 bytes)` | `D0 00 00 FF FF 03 00 02 00 00 00` |
| 6 | `0401/0000` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 00 00 28 23 00 A8 C0 03` | `D0 00 00 FF FF 03 00 82 07 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (1931 bytes)` |
| 7 | `0401/0000` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 00 00 E8 26 00 A8 01 00` | `D0 00 00 FF FF 03 00 04 00 00 00 00 00` |
| 8 | `1401/0000` | `C051` | `50 00 00 FF FF 03 00 8E 07 10 00 01 14 00 00 28 23 00 A8 C1 03 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (1943 bytes)` | `D0 00 00 FF FF 03 00 0B 00 51 C0 00 FF FF 03 00 01 14 00 00` |
| 9 | `1401/0001` | `0000` | `50 00 00 FF FF 03 00 0C 0E 10 00 01 14 01 00 00 00 00 90 00 1C 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (3605 bytes)` | `D0 00 00 FF FF 03 00 02 00 00 00` |
| 10 | `0401/0001` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 01 00 00 00 00 90 00 1C` | `D0 00 00 FF FF 03 00 02 0E 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (3595 bytes)` |
| 11 | `0401/0001` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 01 00 00 1C 00 90 01 00` | `D0 00 00 FF FF 03 00 03 00 00 00 00` |
| 12 | `1401/0001` | `C052` | `50 00 00 FF FF 03 00 0D 0E 10 00 01 14 01 00 00 00 00 90 01 1C 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (3606 bytes)` | `D0 00 00 FF FF 03 00 0B 00 52 C0 00 FF FF 03 00 01 14 01 00` |
| 13 | `0403/0000` | `0000` | `50 00 00 FF FF 03 00 08 03 10 00 03 04 00 00 C0 00 28 23 00 A8 29 23 00 A8 2A 23 00 A8 2B 23 00 A8 2C 23 00 A8 2D 23 00 A8 2E 23 00 A8 2F 23 00 A8 30 23 00 A8 31 23 00 A8 32 23 00 A8 33 23 00 A8 34 23 00 A8 35 23 00 A8 36 23 00 A8 37 23 00 ... (785 bytes)` | `D0 00 00 FF FF 03 00 82 01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (395 bytes)` |
| 14 | `0403/0000` | `C054` | `50 00 00 FF FF 03 00 0C 03 10 00 03 04 00 00 C1 00 28 23 00 A8 29 23 00 A8 2A 23 00 A8 2B 23 00 A8 2C 23 00 A8 2D 23 00 A8 2E 23 00 A8 2F 23 00 A8 30 23 00 A8 31 23 00 A8 32 23 00 A8 33 23 00 A8 34 23 00 A8 35 23 00 A8 36 23 00 A8 37 23 00 ... (789 bytes)` | `D0 00 00 FF FF 03 00 0B 00 54 C0 00 FF FF 03 00 03 04 00 00` |
| 15 | `1402/0000` | `0000` | `50 00 00 FF FF 03 00 C8 03 10 00 02 14 00 00 A0 00 28 23 00 A8 00 00 29 23 00 A8 00 00 2A 23 00 A8 00 00 2B 23 00 A8 00 00 2C 23 00 A8 00 00 2D 23 00 A8 00 00 2E 23 00 A8 00 00 2F 23 00 A8 00 00 30 23 00 A8 00 00 31 23 00 A8 00 00 32 23 00 ... (977 bytes)` | `D0 00 00 FF FF 03 00 02 00 00 00` |
| 16 | `0401/0000` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 00 00 28 23 00 A8 A0 00` | `D0 00 00 FF FF 03 00 42 01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (331 bytes)` |
| 17 | `1402/0000` | `C054` | `50 00 00 FF FF 03 00 CE 03 10 00 02 14 00 00 A1 00 28 23 00 A8 00 00 29 23 00 A8 00 00 2A 23 00 A8 00 00 2B 23 00 A8 00 00 2C 23 00 A8 00 00 2D 23 00 A8 00 00 2E 23 00 A8 00 00 2F 23 00 A8 00 00 30 23 00 A8 00 00 31 23 00 A8 00 00 32 23 00 ... (983 bytes)` | `D0 00 00 FF FF 03 00 0B 00 54 C0 00 FF FF 03 00 02 14 00 00` |
| 18 | `1402/0001` | `0000` | `50 00 00 FF FF 03 00 B3 03 10 00 02 14 01 00 BC 00 00 00 90 00 01 00 00 90 00 02 00 00 90 00 03 00 00 90 00 04 00 00 90 00 05 00 00 90 00 06 00 00 90 00 07 00 00 90 00 08 00 00 90 00 09 00 00 90 00 0A 00 00 90 00 0B 00 00 90 00 0C 00 00 90 ... (956 bytes)` | `D0 00 00 FF FF 03 00 02 00 00 00` |
| 19 | `0401/0001` | `0000` | `50 00 00 FF FF 03 00 0C 00 10 00 01 04 01 00 00 00 00 90 BC 00` | `D0 00 00 FF FF 03 00 60 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 ... (105 bytes)` |
| 20 | `1402/0001` | `C053` | `50 00 00 FF FF 03 00 B8 03 10 00 02 14 01 00 BD 00 00 00 90 00 01 00 00 90 00 02 00 00 90 00 03 00 00 90 00 04 00 00 90 00 05 00 00 90 00 06 00 00 90 00 07 00 00 90 00 08 00 00 90 00 09 00 00 90 00 0A 00 00 90 00 0B 00 00 90 00 0C 00 00 90 ... (961 bytes)` | `D0 00 00 FF FF 03 00 0B 00 53 C0 00 FF FF 03 00 02 14 01 00` |
