# LJ71E71-100 + L02SCPU SLMP Live Verification

Use this record to decide whether a unit profile should be added for this connected PLC/profile.
This is a decision record, not a communication log.

Untested items are never failure results. Status values are `pass`, `fail`, `config`, `address`, `family`, `route`, `limit`, `policy`, `spec`, or `unverified`.

Common rules:

- `G` and `HG` are not standalone device routes. Use routed forms only.
- `S` write behavior is profile-specific. Raw SLMP write succeeds on this target, but library exposure remains a policy decision.
- Device writes are allowed for verification unless explicitly disabled.
- Numeric write probes use random test values. Do not require restoring the old numeric value.
- Bit write probes must reset the tested bits to OFF after the write check.

## Session

| Item | Value |
|------|-------|
| Date | 2026-07-05 |
| PLC model | L02SCPU + LJ71E71-100 |
| PLC profile | `melsec:lj71e71-100` candidate; not in JSON yet |
| Endpoint | `192.168.250.100:1025` TCP |
| Source JSON | `capability/slmp_builtin_ethernet_profiles.json` |
| Device range JSON | `device-ranges/slmp_device_range_rules.json` |
| Notes | Unit-profile investigation only. Probed from `melsec:lcpu` base with 4E frame, Q/L compatibility, and Q/L subcommands; JSON was not changed. Plan run `evidence/unit-investigations/plans/runs/lj71e71-100_l02scpu_20260705_015031/results.json` recorded 28/28 items, waived 0, errors 0. This record targets the LJ71E71-100 4E route, not the LCPU built-in Ethernet profile. |

## Feature Checklist

Use the profile JSON settings as-is. Do not duplicate frame, compatibility, or subcommand details here.

| Feature | JSON expectation | Target used | Status | Decision note |
|---------|------------------|-------------|--------|---------------|
| Type name | candidate supported | `0101/0000` | pass | 4E returned `0000`, text `L02SCPU`, type code `0543` |
| Direct read/write | candidate supported | `D0`, `M0`, `D1000`, `M1000` | pass | Read and write returned `0000`; bit write was reset OFF and verified |
| Random read/write | candidate supported | `D1000`, `D1010`, `M1000` | pass | Plain random read/write returned `0000`; bit write was reset OFF |
| Block read/write | candidate supported | `D1000`, `M1000` | pass | Read block and write block returned `0000`; tested bit block was reset OFF |
| Monitor | candidate supported | `D1000`, `D1010` | pass | Register and monitor execute returned `0000` |
| Long timer/counter route | candidate not adopted | `LTS0`, `LTC0`, `LTN0`, `LSTS0`, `LSTC0`, `LSTN0`, `LCS0`, `LCC0`, `LCN0` | family | All representatives returned `C05B`; treat as absent device families for this target |
| LZ 32-bit route | candidate not adopted | `LZ0` | family | `LZ0` returned `C05B`; do not adopt as reachable on this target |

## Qualified Access Checklist

Use this table for access routes and qualifiers, not ordinary device-family existence.

| Route | JSON feature / rule | Target used | Status | Decision note |
|-------|---------------------|-------------|--------|---------------|
| `J...\...` link direct | candidate config-dependent | `J1\X10`, `J1\Y10`, `J1\B10`, `J1\W10`, `J1\SB40`, `J1\SW33` | config | Targets returned `4031` because no reachable `J` target was mounted/configured in this session; this does not deny `J` route support on other configurations |
| `U...\G...` module buffer | candidate config-dependent | `U3\G1000` | config | Configured target returned `0000`; unit number and buffer address are configuration-dependent by design |
| `U3E0\HG...` CPU buffer | candidate not adopted | `U3E0\HG20` | spec | Probe returned `C05B`; keep this as an iQ-R-only route, not an LJ71E71-100 route |
| Standalone `G` | common rule | - | spec | Not a standalone device route |
| Standalone `HG` | common rule | - | spec | Not a standalone device route |

## Limit Checklist

Only run these when limit testing is intended. A point-limit failure is `limit`, not a feature failure.
For random word write, verify the count limit and the weighted limit separately when `weighted max` is defined.
The weighted-limit probe must keep the total point count within `max` and exceed only `weighted max`; do not treat `81 word` or `161 word` count-over probes as weighted-limit evidence.
Typical weighted-only probes are `40 word + 40 dword` for `max 80 / weighted max 960`, and `138 dword` for `max 160 / weighted max 1920`.
For extended random routes, verify the ext-specific limit rows separately from the plain random rows.

| Limit item | JSON value | Status | Decision note |
|------------|------------|--------|---------------|
| Direct word read | candidate max 960, over `C051` | limit | 960 pass; 961 returned `C051` |
| Direct word write | candidate max 960, over `C051` | limit | 960 pass; 961 returned `C051` |
| Direct bit read | candidate max 7168, over `C052` | limit | 7168 pass; 7169 returned `C052` |
| Direct bit write | candidate max 7168, over `C052` | limit | 7168 pass and reset OFF; 7169 returned `C052` |
| Random word read | candidate max 192, over `C054` | limit | 192 word pass; 193 word returned `C054` |
| Random word write count | candidate max 160, over `4080` | limit | 160 word pass; 161 word returned `4080` |
| Random word write weighted | candidate weighted max 1920, over `4080` | limit | 137 dword pass; 138 dword returned `4080`; larger oversized probes also returned `4B00` or `C054` |
| Random bit write | candidate max 188, over `C053` | limit | 188 pass and reset OFF; 189 returned `C053` |
| Monitor word register | candidate max 192, over `C054` | limit | 192 pass; 193 returned `C054` |
| Extended random word read (`U\G`) | candidate max 192, over `C054` | limit | `U3\G1000` passed at 192 and returned `C054` at 193 |
| Extended random word read (`J\W`) | candidate config-dependent | config | `J1\W10` returned `4043` at 1 point because no reachable `J` target was mounted/configured in this session; not feature-denial evidence |
| Extended random word write count (`U\G`) | candidate max 160, over `4080` | limit | `U3\G1000` passed at 160 and returned `4080` at 161 |
| Extended random word write count (`J\W`) | candidate config-dependent | config | `J1\W10` returned `4043` at 1 point because no reachable `J` target was mounted/configured in this session; not feature-denial evidence |
| Extended random word write weighted (`U\G`) | candidate weighted max 1920, over `4080` | limit | `U3\G1000` dword test passed at 137 and returned `4080` at 138 |
| Extended random word write weighted (`J\W`) | candidate config-dependent | config | `J1\W10` dword test returned `4043` at 1 point because no reachable `J` target was mounted/configured in this session; not feature-denial evidence |
| Extended random bit write (`J\B`) | candidate config-dependent | config | `J1\B10` returned `4043` at 1 point because no reachable `J` target was mounted/configured in this session; not feature-denial evidence |
| Extended monitor word register | candidate max 192, over `C054` | limit | `U3\G1000` register passed at 192 and returned `C054` at 193 |

## Write Policy Checklist

`S` write behavior is profile-specific. Verify it per PLC/profile.
Do not keep noise such as "not written to a nonexistent address". If a write result is needed, use an address that exists for the connected PLC.

| Device family | JSON policy | Status | Decision note |
|---------------|-------------|--------|---------------|
| `S` | candidate policy undecided | policy | Raw SLMP write/read/reset of `S2` returned `0000`; library exposure should be decided separately |

## Device Family Access Checklist

Use the device-range JSON. This table is for whether each device family exists and is reachable on the PLC, not for command feature support.

| Family | Devices | JSON rule | Status | Decision note |
|--------|---------|-----------|--------|---------------|
| X | X | lcpu baseline word-register | pass | `X0` returned `0000` |
| Y | Y | lcpu baseline word-register | pass | `Y0` returned `0000` |
| M | M | lcpu baseline dword-register | pass | `M0` returned `0000` |
| B | B | lcpu baseline dword-register | pass | `B0` returned `0000` |
| SB | SB | lcpu baseline word-register | pass | `SB0` returned `0000` |
| F | F | lcpu baseline word-register | pass | `F0` returned `0000` |
| V | V | lcpu baseline word-register | pass | `V0` returned `0000` |
| L | L | lcpu baseline word-register | pass | `L0` returned `0000` |
| S | S | lcpu baseline word-register | pass | `S0` returned `0000`; write policy is separate |
| D | D | lcpu baseline dword-register | pass | `D0` returned `0000` |
| W | W | lcpu baseline dword-register | pass | `W0` returned `0000` |
| SW | SW | lcpu baseline word-register | pass | `SW0` returned `0000` |
| R | R | lcpu baseline dword-register with probe | pass | `R0` returned `0000` |
| T | TS / TC / TN | lcpu baseline word-register | pass | `TS0`, `TC0`, and `TN0` returned `0000` |
| ST | STS / STC / STN | lcpu baseline word-register | pass | `STS0`, `STC0`, and `STN0` returned `0000` |
| C | CS / CC / CN | lcpu baseline word-register | pass | `CS0`, `CC0`, and `CN0` returned `0000` |
| LT | LTS / LTC / LTN | lcpu baseline unsupported | family | `LTS0`, `LTC0`, and `LTN0` returned `C05B` |
| LST | LSTS / LSTC / LSTN | lcpu baseline unsupported | family | `LSTS0`, `LSTC0`, and `LSTN0` returned `C05B` |
| LC | LCS / LCC / LCN | lcpu baseline unsupported | family | `LCS0`, `LCC0`, and `LCN0` returned `C05B` |
| Z | Z | lcpu baseline fixed 20 | pass | `Z0` returned `0000` |
| LZ | LZ | lcpu baseline unsupported | family | `LZ0` returned `C05B` |
| ZR | ZR | lcpu baseline dword-register with probe | pass | `ZR0` returned `0000` |
| RD | RD | lcpu baseline unsupported | family | `RD0` returned `C05B` |
| SM | SM | lcpu baseline fixed 2048 | pass | `SM0` returned `0000` |
| SD | SD | lcpu baseline fixed 2048 | pass | `SD0` returned `0000` |

## Final Decision

| Area | Decision | Remaining unverified items |
|------|----------|----------------------------|
| Features | Candidate LJ71E71-100 unit profile can adopt type-name, direct, random, block, monitor, and configured `U\G` over 4E/Q/L; `J` remains configuration-dependent and this session provides no positive `J` evidence; do not adopt long timer/counter, LZ, or `U3E0\HG` as positive routes | None |
| Limits | Candidate plain and `U\G` extended limits match the measured Q/L unit shape; `J` extended random paths returned `4043` at 1 point because no reachable `J` target was mounted/configured, so this session does not establish a `J` limit boundary | None |
| Write policy | Raw `S` write succeeds and resets cleanly; library write policy is undecided | Decide whether `S` is exposed as writable in the future unit profile |
| Device families | Adopt observed reachable families and absent-family results for this L02SCPU + LJ71E71-100 target | None |
