<!-- Generated by tools/run_unit_probe_plan.py. Do not edit manually. -->

# iq-f_fx5u-32mr-ds_builtin Unit Probe Result

This is a generated human-readable view of the canonical result JSON.

| Item | Value |
| --- | --- |
| Plan | evidence/unit-investigations/plans/iq-f_fx5u-32mr-ds_builtin.json |
| Result JSON | evidence/unit-investigations/plans/results/iq-f_fx5u-32mr-ds_builtin.json |
| Profile | melsec:iq-f |
| Frame | 3E |
| Compatibility | Q/L |
| Target | 192.168.250.100:1025 |
| Items | 25/25 |
| Waived | none |
| Errors | none |

## Core Items

| ID | Type | Target | Result |
| --- | --- | --- | --- |
| type_name | type_name |  | text=FX5U-32MR/DS; end=0000 |
| direct_read_word | read_word | D0 | end=0000 |
| direct_read_bit | read_bit | M0 | end=0000 |
| direct_write_word_verify | write_word_verify | D1000 | ends=0000,0000 |
| direct_write_bit_verify | write_bit_verify | M1000 | ends=0000,0000,0000,0000 |
| monitor_execute | monitor_execute | D1000 | ends=C059 |
| block_read | block_read |  | end=0000 |
| block_write | block_write |  | end=0000 |
| write_policy_s | write_bit_verify | S2 | ends=0000,0000,0000,0000 |

## Boundaries

| ID | Type | Target | Status | Largest pass | Fail/no-fail point | End |
| --- | --- | --- | --- | --- | --- | --- |
| boundary_direct_read_word | boundary_direct_read_word | D0 | limit | 960 | 961 | C052 |
| boundary_direct_write_word | boundary_direct_write_word | D1000 | limit | 960 | 961 | C052 |
| boundary_direct_read_bit | boundary_direct_read_bit | M0 | limit | 3584 | 3585 | C051 |
| boundary_direct_write_bit | boundary_direct_write_bit | M1000 | limit | 3584 | 3585 | C051 |
| boundary_random_read_word | boundary_random_read_word | D0 | limit | 192 | 193 | C054 |
| boundary_random_write_word | boundary_random_write_word | D1000 | limit | 160 | 161 | C054 |
| boundary_random_write_word_weighted | boundary_random_write_word_weighted | D1000 | limit | 137 | 138 | C054 |
| boundary_random_write_bit | boundary_random_write_bit | M1000 | limit | 188 | 189 | C053 |
| boundary_random_read_word_ext | boundary_random_read_word_ext | U1\G100 | fail |  | 1 | C060 |
| boundary_random_write_word_ext | boundary_random_write_word_ext | U1\G100 | fail |  | 1 | C060 |
| boundary_random_write_word_weighted_ext | boundary_random_write_word_weighted_ext | U1\G100 | fail |  | 1 | C060 |
| boundary_random_write_bit_ext | boundary_random_write_bit_ext | M1000 | limit | 94 | 95 | C053 |
| boundary_monitor_register | boundary_monitor_register | D0 | fail |  | 1 | C059 |
| boundary_monitor_register_ext | boundary_monitor_register_ext | U1\G100 | fail |  | 1 | C059 |

## Qualified Routes

| Route | End code |
| --- | --- |
| J\X | C05B |
| J\Y | C05B |
| J\B | C05B |
| J\W | C05B |
| J\SB | C05B |
| J\SW | C05B |
| U\G | C060 |
| U3E0\HG | C05C |

## Device Families

| Family | Device | Access | End code | Note |
| --- | --- | --- | --- | --- |
| X | X0 | bit | 0000 |  |
| Y | Y0 | bit | 0000 |  |
| M | M0 | bit | 0000 |  |
| L | L0 | bit | 0000 |  |
| F | F0 | bit | 0000 |  |
| V | V0 | bit | C05C |  |
| B | B0 | bit | 0000 |  |
| S | S0 | bit | 0000 |  |
| SB | SB0 | bit | 0000 |  |
| SM | SM0 | bit | 0000 |  |
| D | D0 | word | 0000 |  |
| W | W0 | word | 0000 |  |
| SW | SW0 | word | 0000 |  |
| R | R0 | word | 0000 |  |
| ZR | ZR0 | word | C05C |  |
| RD | RD0 | word | C05C |  |
| Z | Z0 | word | 0000 |  |
| SD | SD0 | word | 0000 |  |
| TS | TS0 | bit | 0000 |  |
| TC | TC0 | bit | 0000 |  |
| TN | TN0 | word | 0000 |  |
| STS | STS0 | bit | 0000 |  |
| STC | STC0 | bit | 0000 |  |
| STN | STN0 | word | 0000 |  |
| CS | CS0 | bit | 0000 |  |
| CC | CC0 | bit | 0000 |  |
| CN | CN0 | word | 0000 |  |
| LTN | LTN0 | word4 | C05C | intended long route: one 4-word unit; LTS/LTC decode from it |
| LSTN | LSTN0 | word4 | C05C | intended long route: one 4-word unit; LSTS/LSTC decode from it |
| LCN | LCN0 | dword_random | 0000 | intended long route: random dword read |
| LCS | LCS0 | bit | 0000 |  |
| LCC | LCC0 | bit | 0000 |  |
| LTS | LTS0 | bit | C05C | raw device code probe |
| LTC | LTC0 | bit | C05C | raw device code probe |
| LSTS | LSTS0 | bit | C05C | raw device code probe |
| LSTC | LSTC0 | bit | C05C | raw device code probe |
| LZ | LZ0 | dword_random | 0000 |  |
