# QJ71E71-100 + Q26UDEHCPU SLMP Live Verification

Use this record to decide whether a unit profile should be added for this connected PLC/profile.
This is a decision record, not a communication log.

Untested items are never failure results. Status values are `pass`, `fail`, `config`, `address`, `family`, `route`, `limit`, `policy`, `spec`, or `unverified`.

Common rules:

- `G` and `HG` are not standalone device routes. Use routed forms only.
- `S` write behavior is profile-specific. Raw SLMP write succeeds on this target, but library exposure remains a policy decision.
- Device writes are allowed for verification unless explicitly disabled.
- Numeric write probes use random test values. Do not require restoring the old numeric value.
- Bit write probes must reset the tested bits to OFF after the write check.

## Session

| Item | Value |
|------|-------|
| Date | 2026-07-05 |
| PLC model | Q26UDEHCPU + QJ71E71-100 |
| PLC profile | `melsec:qj71e71-100` candidate; not in JSON yet |
| Endpoint | `192.168.250.100:1025` TCP |
| Source JSON | `capability/slmp_builtin_ethernet_profiles.json` |
| Device range JSON | `device-ranges/slmp_device_range_rules.json` |
| Notes | Unit-profile investigation only. Probed from `melsec:qnu` base with 4E frame, Q/L compatibility, and Q/L subcommands; JSON was not changed. Plan run `evidence/unit-investigations/plans/runs/qj71e71-100_q26udehcpu_20260705_013641/results.json` recorded 28/28 items, waived 0, errors 0. Small 3E comparison probes also returned `0000`, but this record targets the QJ71E71-100 4E route. |

## Feature Checklist

Use the profile JSON settings as-is. Do not duplicate frame, compatibility, or subcommand details here.

| Feature | JSON expectation | Target used | Status | Decision note |
|---------|------------------|-------------|--------|---------------|
| Type name | candidate supported | `0101/0000` | pass | 4E returned `0000`, text `Q26UDEHCPU`, type code `026C`; 3E comparison also returned `0000` |
| Direct read/write | candidate supported | `D0`, `M0`, `D1000`, `M1000` | pass | Read and write returned `0000`; bit write was reset OFF and verified |
| Random read/write | candidate supported | `D1000`, `D1010`, `M1000` | pass | Plain random read/write returned `0000`; bit write was reset OFF |
| Block read/write | candidate supported | `D1000`, `M1000` | pass | Read block and write block returned `0000`; tested bit block was reset OFF |
| Monitor | candidate supported | `D1000`, `D1010` | pass | Register and monitor execute returned `0000` |
| Long timer/counter route | candidate not adopted | `LTS0`, `LTC0`, `LTN0`, `LSTS0`, `LSTC0`, `LSTN0`, `LCS0`, `LCC0`, `LCN0` | family | All representatives returned `C05B`; treat as absent device families for this target |
| LZ 32-bit route | candidate not adopted | `LZ0` | family | `LZ0` returned `C05B`; do not adopt as reachable on this target |

## Qualified Access Checklist

Use this table for access routes and qualifiers, not ordinary device-family existence.

| Route | JSON feature / rule | Target used | Status | Decision note |
|-------|---------------------|-------------|--------|---------------|
| `J...\...` link direct | candidate config-dependent | `J1\X10`, `J1\Y10`, `J1\B10`, `J1\W10`, `J1\SB40`, `J1\SW33` | config | Configured targets returned `0000`; availability is configuration-dependent by design |
| `U...\G...` module buffer | candidate config-dependent | `U4\G1000` | config | Configured target returned `0000`; unit number and buffer address are configuration-dependent by design |
| `U3E0\HG...` CPU buffer | candidate not adopted | `U3E0\HG20` | spec | Probe returned `C05B`; keep this as an iQ-R-only route, not a QJ71E71-100 route |
| Standalone `G` | common rule | - | spec | Not a standalone device route |
| Standalone `HG` | common rule | - | spec | Not a standalone device route |

## Limit Checklist

Only run these when limit testing is intended. A point-limit failure is `limit`, not a feature failure.
For random word write, verify the count limit and the weighted limit separately when `weighted max` is defined.
The weighted-limit probe must keep the total point count within `max` and exceed only `weighted max`; do not treat `81 word` or `161 word` count-over probes as weighted-limit evidence.
Typical weighted-only probes are `40 word + 40 dword` for `max 80 / weighted max 960`, and `138 dword` for `max 160 / weighted max 1920`.
For extended random routes, verify the ext-specific limit rows separately from the plain random rows.

| Limit item | JSON value | Status | Decision note |
|------------|------------|--------|---------------|
| Direct word read | candidate max 960, over `C051` | limit | 960 pass; 961 returned `C051` |
| Direct word write | candidate max 960, over `C051` | limit | 960 pass; 961 returned `C051` |
| Direct bit read | candidate max 7168, over `C052` | limit | 7168 pass; 7169 returned `C052` |
| Direct bit write | candidate max 7168, over `C052` | limit | 7168 pass and reset OFF; 7169 returned `C052` |
| Random word read | candidate max 192, over `C054` | limit | 192 word pass; 193 word returned `C054`; 96 dword and 97 dword both returned `0000` |
| Random word write count | candidate max 160, over `4080` | limit | 160 word pass; 161 word returned `4080` |
| Random word write weighted | candidate weighted max 1920, over `4080` | limit | 137 dword pass; 138 dword returned `4080`; `80 word + 80 dword` returned `4B00` and needs design attention |
| Random bit write | candidate max 188, over `C053` | limit | 188 pass and reset OFF; 189 returned `C053` |
| Monitor word register | candidate max 192, over `C054` | limit | 192 pass; 193 returned `C054` |
| Extended random word read | candidate max 192, over `C054` | limit | `U4\G1000` and `J1\W10` both passed at 192 and returned `C054` at 193 |
| Extended random word write count | candidate max 160, over `4080` | limit | `U4\G1000` and `J1\W10` both passed at 160 and returned `4080` at 161 |
| Extended random word write weighted | candidate weighted max 1920, over `4080` | limit | `U4\G1000` and `J1\W10` dword tests both passed at 137 and returned `4080` at 138 |
| Extended random bit write | candidate max 188, over `C053` | limit | `J1\B10` passed at 188, reset OFF, and returned `C053` at 189 |
| Extended monitor word register | candidate max 192, over `C054` | limit | `U4\G1000` register passed at 192 and returned `C054` at 193 |

## Write Policy Checklist

`S` write behavior is profile-specific. Verify it per PLC/profile.
Do not keep noise such as "not written to a nonexistent address". If a write result is needed, use an address that exists for the connected PLC.

| Device family | JSON policy | Status | Decision note |
|---------------|-------------|--------|---------------|
| `S` | candidate policy undecided | policy | Raw SLMP write/read/reset of `S2` returned `0000`; library exposure should be decided separately |

## Device Family Access Checklist

Use the device-range JSON. This table is for whether each device family exists and is reachable on the PLC, not for command feature support.

| Family | Devices | JSON rule | Status | Decision note |
|--------|---------|-----------|--------|---------------|
| X | X | qnu baseline word-register | pass | `X0` returned `0000` |
| Y | Y | qnu baseline word-register | pass | `Y0` returned `0000` |
| M | M | qnu baseline dword-register | pass | `M0` returned `0000` |
| B | B | qnu baseline dword-register | pass | `B0` returned `0000` |
| SB | SB | qnu baseline word-register | pass | `SB0` returned `0000` |
| F | F | qnu baseline word-register | pass | `F0` returned `0000` |
| V | V | qnu baseline word-register | pass | `V0` returned `0000` |
| L | L | qnu baseline word-register | pass | `L0` returned `0000` |
| S | S | qnu baseline word-register | pass | `S0` returned `0000`; write policy is separate |
| D | D | qnu baseline dword-register | pass | `D0` returned `0000` |
| W | W | qnu baseline dword-register | pass | `W0` returned `0000` |
| SW | SW | qnu baseline word-register | pass | `SW0` returned `0000` |
| R | R | qnu baseline dword-register with probe | pass | `R0` returned `0000` |
| T | TS / TC / TN | qnu baseline word-register | pass | `TS0`, `TC0`, and `TN0` returned `0000` |
| ST | STS / STC / STN | qnu baseline word-register | pass | `STS0`, `STC0`, and `STN0` returned `0000` |
| C | CS / CC / CN | qnu baseline word-register | pass | `CS0`, `CC0`, and `CN0` returned `0000` |
| LT | LTS / LTC / LTN | qnu baseline unsupported | family | `LTS0`, `LTC0`, and `LTN0` returned `C05B` |
| LST | LSTS / LSTC / LSTN | qnu baseline unsupported | family | `LSTS0`, `LSTC0`, and `LSTN0` returned `C05B` |
| LC | LCS / LCC / LCN | qnu baseline unsupported | family | `LCS0`, `LCC0`, and `LCN0` returned `C05B` |
| Z | Z | qnu baseline fixed 20 | pass | `Z0` returned `0000` |
| LZ | LZ | qnu baseline unsupported | family | `LZ0` returned `C05B` |
| ZR | ZR | qnu baseline dword-register with probe | pass | `ZR0` returned `0000` |
| RD | RD | qnu baseline unsupported | family | `RD0` returned `C05B` |
| SM | SM | qnu baseline fixed 2048 | pass | `SM0` returned `0000` |
| SD | SD | qnu baseline fixed 2048 | pass | `SD0` returned `0000` |

## Final Decision

| Area | Decision | Remaining unverified items |
|------|----------|----------------------------|
| Features | Candidate QJ71E71-100 unit profile can adopt type-name, direct, random, block, monitor, and configured `J`/`U\G` routes over 4E/Q/L; do not adopt long timer/counter, LZ, or `U3E0\HG` as positive routes | None |
| Limits | Candidate plain and extended limits mostly match QnU shape; random word write over-limit codes are observed as `4080` and mixed weighted over returned `4B00`; extended read/register limits are 192 with `C054` over, extended random write is 160/161 and 137/138 weighted, and extended bit write is 188/189 | None |
| Write policy | Raw `S` write succeeds and resets cleanly; library write policy is undecided | Decide whether `S` is exposed as writable in the future unit profile |
| Device families | Adopt observed reachable families and absent-family results for this Q26UDEHCPU + QJ71E71-100 target | None |
